## А. Угол заслонки поста 1 → расход (вентилятор 1500 об/мин, остальные заслонки открыты)
| Угол α, ° | Открытие, % | ζ заслонки | Q поста 1, м³/ч | Q поста 2 | Q поста 3 | Q общий |
|---|---|---|---|---|---|---|
| 0 | 100 | 0.20 | 1614 | 1625 | 1658 | 4897 |
| 10 | 89 | 0.52 | 1518 | 1663 | 1685 | 4866 |
| 20 | 78 | 1.54 | 1306 | 1747 | 1744 | 4797 |
| 30 | 67 | 3.91 | 1043 | 1851 | 1816 | 4710 |
| 40 | 56 | 10.80 | 740 | 1969 | 1899 | 4607 |
| 50 | 44 | 32.60 | 470 | 2073 | 1971 | 4514 |
| 60 | 33 | 118.00 | 262 | 2153 | 2027 | 4441 |
| 70 | 22 | 751.00 | 107 | 2212 | 2067 | 4387 |
| 90 | 0 | 10000.00 | 30 | 2241 | 2088 | 4359 |

## Б. Взаимное влияние: пост 3 закрыли, вентилятор без регулирования
| | Пост 1 | Пост 2 | Пост 3 | Общий | Давление вент., Па | Мощность, кВт |
|---|---|---|---|---|---|---|
| Все открыты | 1614 | 1625 | 1658 | 4897 | 871 | 1.82 |
| Пост 3 закрыт | 2163 | 2174 | 34 | 4370 | 976 | 1.82 |

## В. Регулирование: требуемые 1500 м³/ч на работающий пост, частота — минимально возможная
| Режим | Частота, об/мин | α1 | α2 | α3 | Q1 | Q2 | Q3 | Общий, м³/ч | Мощность, кВт |
|---|---|---|---|---|---|---|---|---|---|
| Без регулирования (всё открыто, 1500 об/мин) | 1500 | 0 | 0 | 0 | 1614 | 1625 | 1658 | 4897 | 1.82 |
| 3 поста работают | 1400 | 0 | 3 | 7 | 1499 | 1499 | 1499 | 4498 | 1.49 |
| 2 поста (3-й простаивает) | 1102 | 0 | 3 | 90 | 1499 | 1500 | 23 | 3022 | 0.72 |
| 1 пост | 794 | 0 | 90 | 90 | 1499 | 20 | 20 | 1539 | 0.22 |