# Математическая модель. Блок 1: вещества → потребный воздухообмен

Версия 1 от 09.10.2026. Метки: **[Н]** — норматив, **[М]** — инженерная модель, **[Д]** — допущение, **[П]** — требует проверки по первоисточнику.

## 1. Входные данные (для каждого поста k)

| Параметр | Обозначение | Ед. | Откуда берётся |
|---|---|---|---|
| Процесс и сварочный материал | — | — | выбор из справочника |
| Удельное выделение вещества i | g_i | г/кг | справочник материалов |
| Расход сварочного материала | B_k | кг/ч | ввод пользователя или расчёт по режиму |
| Состояние поста | s_k ∈ {0;1} | — | сигнал датчика тока |
| Эффективность захвата | η_k | доля | параметр отсоса [Д] |
| ПДК вещества в воздухе рабочей зоны | ПДК_i | мг/м³ | справочник [Н] |
| Концентрация в приточном воздухе | q_пр,i | мг/м³ | фон наружного воздуха |

Внутри расчётного ядра используются единицы СИ, в интерфейсе — м³/ч, мг/м³, мг/ч.

## 2. Выделение вредных веществ

**(1)** G_i,k = s_k · g_i · 1000 · B_k  [мг/ч] **[Н/М]**

Источник: Методика расчёта выделений (выбросов) загрязняющих веществ в атмосферу при сварочных работах на основе удельных показателей (прил. 2 к приказу Госкомэкологии РФ № 158 от 14.04.1997); ГОСТ Р 56164-2014. Удельный показатель задаётся на 1 кг расходуемых сварочных материалов. В ГОСТ Р 56164-2014 выброс в атмосферу считается как M = 10⁻³·B·K·(1−η_оч), где η_оч — степень очистки. Нам нужна не масса выброса, а масса, поступающая в воздух цеха, поэтому очистка здесь не учитывается.

Справочник (версия 1):

| Материал | Аэрозоль | Fe₂O₃ | Mn | SiO₂ | HF | Статус |
|---|---|---|---|---|---|---|
| Св-08Г2С, CO₂ | 10,00 | 7,67 | 1,90 | 0,43 | — | подтверждено двумя источниками |
| ФЦ-12, под флюсом | 0,09 | 0,06 | 0,03 | — | 0,02 | [П] взято из диплома |

## 3. Разделение потока: местный отсос / помещение

**(2)** G_мо,i = η·G_i;  G_пом,i = (1 − η)·G_i **[Д]**

η — параметр, а не константа. Ориентиры: критерий IFA (проект BIA 3064) — 60 %; при скорости захвата 0,5–0,87 м/с по ACGIH — 85–95 % (Kulmala, VTT, 2015); в дипломе принято 75 %.

## 4. Местный отсос

**(3)** L_мо,k ≥ L_мин,k **[Н]**
- ≥ 1500 м³/ч для стационарного поста со сварочным столом, скорость у точки сварки ≥ 0,2 м/с (ГОСТ 12.3.003-86, п. 2.11.1);
- встроенные воздухоприёмники: ≥ 50 м³/ч (полуавтомат в CO₂, 250–500 А), ≥ 150 м³/ч (инертные газы, автомат в CO₂) — п. 2.12.2;
- верхний предел скорости у дуги: 0,3 м/с (инертные газы), 0,5 м/с (активные) — п. 2.12.2.

Расчёт расхода по геометрии зонта (скорость захвата) переносится в блок «Сеть».

## 5. Общеобменная вентиляция по каждому веществу

**(4)** L_i = G_пом,i / (ПДК_i − q_пр,i)  [м³/ч] **[Н/М]**

Это формула СП 60.13330 для расчёта воздухообмена по массе вредных веществ L = L_wz + (m_po − L_wz(q_wz − q_in))/(q_1 − q_in) при m_po = G_пом и L_wz = 0: вещество, уловленное отсосом, учтено в (2). Размерность: (мг/ч)/(мг/м³) = м³/ч. Допущение: полное перемешивание, то есть концентрация в удаляемом воздухе равна концентрации в рабочей зоне. Это консервативная оценка. [П] Номер приложения и формулы СП 60 сверить по полному тексту.

**q_пр — концентрация в приточном воздухе.** Для наружного воздуха без рециркуляции это фоновая концентрация; сверху её ограничивает ПДК атмосферного воздуха (так сделано в дипломе и соответствует подходу АВОК — Миллер Ю.В., «АВОК», 2019, № 3). Ограничение: q_пр ≤ 0,3·ПДК р.з. (СП 60.13330.2020, п. 5.11) — оно важно при рециркуляции.

> ⚠ Исправление моей ранней оценки: в первом разборе я назвал выбор q_пр = ПДК атм. в дипломе ошибкой. Это неверно — такой выбор допустим как верхняя оценка фона.

Проверка: если ПДК_i ≤ q_пр,i, расчёт невозможен, и программа выдаёт предупреждение.

## 6. Несколько веществ

**(5)** L_оо = max по группам ( Σ L_i внутри группы однонаправленного действия ) **[Н]**

Источник: СП 60.13330.2020, п. 7.4.3 (по разъяснению NormaCS): расход определяется по веществу, требующему наибольшего воздухообмена, а для веществ однонаправленного действия расходы суммируются. Принадлежность к группе — входной параметр со ссылкой на источник; по умолчанию каждое вещество в своей группе. [П] Однонаправленность Fe₂O₃ и HF (принята в дипломе) требует обоснования.

**ПДК марганца зависит от его доли в аэрозоле:** до 20 % — 0,6/0,2 мг/м³; 20–30 % — 0,3/0,1 (Походня И.К. и др., «Автоматическая сварка», 2011, № 9). Программа должна выбирать категорию автоматически по отношению g_Mn/g_аэрозоль. У Св-08Г2С доля 19 % → 0,2. У ФЦ-12 доля 33 % → категорию нужно уточнить [П].

## 7. Итог блока

- ΣL_мо = Σ s_k·L_мо,k — расход местных отсосов;
- L_выт = ΣL_мо + L_оо — общий удаляемый воздух;
- L_пр = L_выт — приток для баланса (дебаланс задаётся отдельно);
- стационарная концентрация для контроля: C_i = q_пр,i + G_пом,i / L_оо.

## 8. Контрольный пример 1 — пересчёт диплома

4 поста, ФЦ-12, B = 6,808 кг/ч, η = 0,75.

| Вещество | G, мг/ч | L_i (модель), м³/ч | Диплом | Итог |
|---|---|---|---|---|
| Fe₂O₃ | 1634 | 68,5 | 68 | ✔ |
| Mn | 817 | **1026,3** | 1075 | ✘ ошибка в дипломе: 817/0,199 = 4105, а не 4300 |
| HF | 545 | 1512,9 | 1514 | ✔ |
| **L_оо** (Fe+HF в одной группе) | | **1581,4** | 1582 | ✔ |
| L_оо (все разного действия) | | 1512,9 | — | для сравнения |

Ошибка по Mn на итог не влияет: Mn в сумму не входит, а 1026 < 1581.

## 9. Пример 2 — полуавтомат в CO₂ (универсальность)

1 пост, Св-08Г2С, B = 3 кг/ч (условное значение для примера [Д]), L_мо = 1500 м³/ч.

| η | L по Mn | L по Fe | L_оо | Итого с местным |
|---|---|---|---|---|
| 0,60 | 11 457 | 1 544 | 11 457 | 12 957 |
| 0,75 | 7 161 | 965 | 7 161 | 8 661 |
| 0,90 | 2 864 | 386 | 2 864 | 4 364 |

Выводы:
1. Удельное выделение Mn у MAG-сварки в 63 раза больше, чем у сварки под флюсом (1,90 против 0,03 г/кг), поэтому для неё лимитирующее вещество — марганец.
2. Эффективность захвата — главный рычаг: при росте η с 0,75 до 0,9 общеобменный расход падает в 2,5 раза. Отсюда прямая связь с задачей регулирования: заслонка должна обеспечивать расход, при котором захват не падает.

## 10. Что проверить по первоисточникам

1. ПДК HF и ПДК атм. воздуха (Fe, Mn, HF) — по СанПиН 1.2.3685-21.
2. Удельные выделения ФЦ-12 — по Методике 1997 г.
3. Категория ПДК Mn при доле более 30 %.
4. Номер приложения и формулы СП 60.13330.2020 для воздухообмена по вредным веществам.
5. Основание однонаправленности Fe₂O₃ и HF.

Файл проверки: «Модель_воздухообмен_v1.xlsx». Все расчёты в нём сделаны формулами и совпадают с независимым расчётом на Python.
