# Модель вентиляции: полный расчёт для 3 постов с пояснениями

## 0. Исходные данные

Считаем цех 48 × 24 × 14,4 м с тремя постами полуавтоматической сварки в CO₂, все три варят одновременно при 225 А. Ниже — все величины, которые входят в расчёт, и откуда они взяты.

| Величина | Обозначение | Значение | Откуда |
|---|---|---|---|
| Сварочный ток | I | 225 А | режим сварки |
| Диаметр проволоки | d | 1,2 мм | марка Св-08Г2С |
| Вылет проволоки | l | 15 мм | режим сварки |
| Удельное выделение марганца | g | 1,90 г на 1 кг проволоки | Методика 1997, табл. 1; ГОСТ Р 56164-2014 |
| Доля дыма, которую ловит отсос | η | 0,8 | Методика 1997 (при отсутствии данных) |
| ПДК марганца в воздухе рабочей зоны | ПДК | 0,2 мг/м³ | СанПиН 1.2.3685-21, табл. 2.1 |
| Марганец в наружном (приточном) воздухе | q_пр | 0,001 мг/м³ | СанПиН, табл. 1.1 (верхняя оценка) |
| Расход местного отсоса на пост | L_мо | 1500 м³/ч | ГОСТ 12.3.003-86, п. 2.11.1 |
| Плотность воздуха | ρ | 1,2 кг/м³ | ГОСТ 10921-2017 |
| Кинематическая вязкость воздуха | ν | 15,06·10⁻⁶ м²/с | Варгафтик, 1972 (20 °C) |
| Шероховатость стальной трубы | k_э | 0,1 мм | Справочник проектировщика, 1992 |
| Номинальные обороты вентилятора | n₀ | 1500 об/мин | паспорт (демо) |
| КПД вентилятора | η_в | 0,65 | паспорт (демо) |
| Двигатель | P_ном, η_ном | 2,2 кВт; 0,867 | ГОСТ IEC 60034-30-1 (класс IE3) |
| Температура внутри / снаружи | t_в / t_н | 18 / −1,7 °C | СанПиН; СП 131.13330.2025, табл. 5.1 (Москва) |
| Объём цеха | V | 48 · 24 · 14,4 = 16 589 м³ | планировка |

**Схема сети.** Каждый пост: зонт → труба 200 мм, 6 м → отвод 90° → отвод 45° → заслонка → дальше в общий коллектор. Пост 1 самый дальний: его воздух проходит весь коллектор (участки 250, 315 и 400 мм). Посты 2 и 3 входят в коллектор сбоку через тройники. После коллектора весь воздух идёт через отвод, фильтр, вентилятор и выбросную трубу наружу.

## 1. Сколько дыма и сколько нужно воздуха

Итог блока: три поста при 225 А выделяют 12,54 г/ч марганца, в цех уходит 2,51 г/ч, и для ПДК нужно удалять 12 601 м³/ч воздуха, из них общеобменная — 8 101 м³/ч.

### Шаг 1.1. Сколько граммов проволоки плавит дуга — коэффициент расплавления

**Зачем.** Дым образуется из расплавленной проволоки, и Методика даёт выделения «на килограмм проволоки». Значит, сначала надо узнать, сколько проволоки расходуется в час. Это зависит от тока: больше ток — быстрее плавится проволока.

$$
\alpha_\text{р} = 9{,}05 + 3{,}1\cdot10^{-4}\cdot\frac{I\cdot l}{d^2}
$$

- α_р — коэффициент расплавления, г/(А·ч): сколько граммов проволоки плавит каждый ампер за час;
- I — сварочный ток, А;
- l — вылет проволоки (длина от токоподвода до дуги), мм: чем длиннее, тем сильнее проволока разогревается током и быстрее плавится;
- d — диаметр проволоки, мм;
- 9,05 и 3,1·10⁻⁴ — эмпирические коэффициенты для сварки в CO₂ (Соколов Г.Н. и др., ВолгГТУ, 2016, ф. 3.22).

Подстановка: α_р = 9,05 + 0,00031 · 225 · 15 / 1,2² = 9,05 + 0,00031 · 2343,75 = 9,05 + 0,727 = **9,777 г/(А·ч)**.

### Шаг 1.2. Расход проволоки

$$
B = \frac{\alpha_\text{р}\cdot I}{1000}
$$

- B — расход проволоки на одном посту, кг/ч;
- делим на 1000, чтобы перевести граммы в килограммы.

B = 9,777 · 225 / 1000 = **2,20 кг/ч**. Для сравнения: при 175 А — 1,68 кг/ч, при 270 А — 2,68 кг/ч.

### Шаг 1.3. Сколько выделяется марганца

**Зачем.** Из всех веществ сварочного дыма марганец опаснее всего по отношению к своей ПДК, поэтому он задаёт нужный воздух (проверка — в шаге 1.6).

$$
G = g\cdot B
$$

- G — сколько марганца выделяет один пост, г/ч;
- g — удельное выделение: 1,90 г марганца на каждый килограмм проволоки Св-08Г2С (Методика 1997, табл. 1).

G = 1,90 · 2,20 = **4,18 г/ч** с одного поста, с трёх — 12,54 г/ч.

### Шаг 1.4. Сколько дыма уходит мимо отсоса

**Зачем.** Отсос ловит не всё. То, что он поймал, сразу уходит в трубу и наружу. Опасна для цеха только оставшаяся часть.

$$
m = \sum_{\text{посты}} (1-\eta)\cdot G
$$

- m — марганец, который попадает в воздух цеха, мг/ч;
- η = 0,8 — доля, которую ловит отсос; (1 − η) = 0,2 — доля, которая уходит в цех.

С одного поста: 0,2 · 4,18 = 0,836 г/ч. С трёх: m = 3 · 0,836 = **2,508 г/ч = 2508 мг/ч** (умножили на 1000, потому что ПДК дана в миллиграммах).

### Шаг 1.5. Весь воздухообмен — СП 60.13330.2020, прил. Г, формула Г.2

**Зачем.** В установившемся режиме из цеха должно уходить столько марганца, сколько в него поступает. Уходит он вместе с удаляемым воздухом, а на место него идёт почти чистый наружный воздух. Вопрос — сколько воздуха нужно, чтобы концентрация в цехе держалась на ПДК.

$$
L = L_{wz} + \frac{m - L_{wz}\,(q_{wz}-q_\text{пр})}{q_l - q_\text{пр}}
$$

- L — весь воздух, который надо удалять из цеха, м³/ч (местные отсосы + общеобменная вытяжка);
- L_wz — воздух местных отсосов: 3 · 1500 = 4500 м³/ч;
- q_wz — концентрация в воздухе рабочей зоны, который забирают отсосы; допустимо — ПДК = 0,2 мг/м³;
- q_l — концентрация в воздухе, который удаляет общеобменная вытяжка; в цехе воздух перемешан, поэтому тоже 0,2 мг/м³;
- q_пр = 0,001 мг/м³ — марганец в наружном воздухе, который подаётся взамен.

Подстановка:

1. Сколько марганца уносят сами отсосы из воздуха цеха: L_wz · (q_wz − q_пр) = 4500 · 0,199 = 895,5 мг/ч.
2. Сколько остаётся на общеобменную: 2508 − 895,5 = 1612,5 мг/ч.
3. Сколько для этого нужно воздуха: 1612,5 / 0,199 = 8101 м³/ч (каждый кубометр уносит 0,199 мг).
4. Весь воздух: L = 4500 + 8101 = **12 601 м³/ч**.

Общеобменная L_оо = L − L_wz = **8 101 м³/ч**.

**Почему воздух отсосов вычитается.** 80 % дыма отсос ловит прямо у шва. Но вместе с ним он забирает ещё и обычный воздух цеха — а в нём та же концентрация 0,2 мг/м³. Поэтому отсосы тоже участвуют в разбавлении.

### Шаг 1.6. Проверка: что лимитирует

Тот же расчёт делается для каждого вещества. Берётся наибольший расход (СП 60, п. 7.4.3).

| Вещество | g, г/кг | В цех, мг/ч (3 поста) | ПДК, мг/м³ | Нужно воздуха, м³/ч |
|---|---|---|---|---|
| **Марганец** | 1,90 | 2508 | 0,2 | **12 601** |
| Оксид железа | 7,67 | 10 122 | 6 | ≈ 1 690 |
| Диоксид кремния | 0,43 | 568 | 1 | ≈ 570 |

Марганцу нужно в 7 раз больше воздуха, чем железу, — он лимитирует. Если обеспечить марганец, остальные вещества окажутся с запасом.

## 2. Потери давления в сети

Итог блока: чтобы протянуть по 1500 м³/ч через каждый пост, вентилятор должен создать 800,7 Па. Ровно столько теряется на пути каждого из трёх постов до выброса.

**Зачем считать потери.** Воздух в трубе трётся о стенки и тормозится на поворотах, сужениях и фильтре. На каждом элементе теряется часть давления. Вентилятор должен покрыть сумму этих потерь, иначе воздух не пойдёт. А если давления с запасом, лишнее гасится заслонками — это потерянная энергия.

### 2.1. Одна формула для любого элемента

$$
\Delta p = \zeta \cdot \frac{\rho w^2}{2}, \qquad w = \frac{Q}{F}, \qquad F = \frac{\pi d^2}{4}
$$

- Δp — потеря давления на элементе, Па;
- ζ («дзета») — коэффициент сопротивления элемента, без размерности: во сколько раз потеря больше динамического давления. У каждого типа элемента он свой (Идельчик, 1992);
- ρw²/2 = p_д — динамическое давление, Па: «энергия движения» воздуха;
- w — скорость воздуха, м/с; Q — расход, м³/с; F — площадь сечения трубы, м²; d — диаметр, м.

**Пример для ветви поста (d = 200 мм, 1500 м³/ч):**

1. Расход в секунду: Q = 1500 / 3600 = 0,4167 м³/с (в часе 3600 секунд).
2. Площадь: F = 3,1416 · 0,2² / 4 = 0,0314 м².
3. Скорость: w = 0,4167 / 0,0314 = 13,26 м/с.
4. Динамическое давление: p_д = 1,2 · 13,26² / 2 = **105,4 Па**.

В коллекторе другие диаметры и расходы, поэтому и скорости другие:

| Участок | d, мм | Q, м³/ч | F, м² | w, м/с | p_д, Па |
|---|---|---|---|---|---|
| Ветвь любого поста | 200 | 1 500 | 0,0314 | 13,26 | 105,4 |
| Коллектор после поста 1 | 250 | 1 500 | 0,0491 | 8,48 | 43,2 |
| Коллектор после поста 2 | 315 | 3 000 | 0,0779 | 10,69 | 68,6 |
| Магистраль после поста 3 | 400 | 4 500 | 0,1257 | 9,94 | 59,3 |

### 2.2. Трение в прямой трубе

**Зачем.** Чем длиннее и уже труба, тем больше воздух трётся о стенки.

$$
\zeta_\text{тр} = \lambda\cdot\frac{l}{d}, \qquad \lambda = 0{,}11\left(\frac{k_\text{э}}{d} + \frac{68}{Re}\right)^{0{,}25}, \qquad Re = \frac{w\cdot d}{\nu}
$$

- λ — коэффициент трения по формуле Альтшуля (Альтшуль А.Д., 1982);
- l — длина участка, м;
- k_э = 0,0001 м — шероховатость стенки стальной трубы (высота неровностей);
- Re — число Рейнольдса: показывает, насколько течение вихревое. При Re > 4000 течение турбулентное — у нас везде так;
- ν = 15,06·10⁻⁶ м²/с — вязкость воздуха.

Пример, ветвь поста 6 м:

1. Re = 13,26 · 0,2 / 0,00001506 = 176 000.
2. k_э/d = 0,0001 / 0,2 = 0,0005; 68/Re = 68 / 176 000 = 0,000386.
3. λ = 0,11 · (0,0005 + 0,000386)^0,25 = 0,11 · 0,1725 = 0,0190.
4. ζ = 0,0190 · 6 / 0,2 = 0,569.
5. Δp = 0,569 · 105,4 = **60,0 Па**.

### 2.3. Вход в зонт отсоса

ζ = 0,2 — конический вход (Идельчик, диагр. 3-6, с. 127). Плавная воронка теряет мало; у трубы с острым краем было бы 0,5. Δp = 0,2 · 105,4 = **21,1 Па**.

### 2.4. Отводы (Идельчик, диагр. 6-1, с. 277–278)

**Зачем.** На повороте поток прижимается к наружной стенке и закручивается — теряется энергия.

$$
\zeta_\text{отв} = k_\Delta\cdot k_{Re}\cdot A_1\cdot B_1
$$

- A₁ — влияние угла поворота (таблица): 45° → 0,60, 90° → 1,00;
- B₁ — влияние радиуса изгиба: B₁ = 0,21/√(R/D) при R/D > 1 и 0,21/(R/D)^2,5 при R/D ≤ 1. Чем плавнее изгиб, тем меньше;
- k_Re — поправка на скорость: k_Re = 1,3 − 0,29·ln(Re·10⁻⁵);
- k_Δ — поправка на шероховатость стенки: сотношение трения в шероховатой и гладкой трубе. При больших Re она равна 1 + (k_э/d)·10³.

Пример, отвод 90°, R/D = 1,5, d = 200 мм:

1. A₁ = 1,00.
2. B₁ = 0,21 / √1,5 = 0,1715.
3. k_Re = 1,3 − 0,29 · ln(1,76) = 1,3 − 0,29 · 0,565 = 1,136.
4. k_Δ: трение в гладкой трубе λ_гл = 1/(1,8·lg Re − 1,64)² = 0,01643; отношение 0,0190/0,01643 = 1,155. Re = 176 000 лежит между зонами Идельчика (1,6–2,5·10⁵), поэтому берётся промежуточное между 1,155 и 1,5: k_Δ = 1,229.
5. ζ = 1,229 · 1,136 · 1,00 · 0,1715 = 0,239.
6. Δp = 0,239 · 105,4 = **25,2 Па**.

Отвод 45°: то же, но A₁ = 0,60 → ζ = 0,144 → 15,2 Па. Отвод 90° с R/D = 1 (в торец коллектора): B₁ = 0,21 → ζ = 0,293 → 30,9 Па.

### 2.5. Заслонка (Идельчик, диагр. 9-17, кривая 2)

**Зачем.** Именно ею регулятор меняет сопротивление ветви и тем самым расход.

| Угол, ° | 0 | 10 | 20 | 30 | 40 | 50 | 60 | 70 |
|---|---|---|---|---|---|---|---|---|
| ζ | 0,2 | 0,52 | 1,54 | 4,50 | 11,0 | 29,0 | 105 | 625 |

Между точками — интерполяция в логарифмах: ζ(α) = ζ₁ · (ζ₂/ζ₁)^t, где t — доля пути от соседней точки. Пример, заслонка поста 3 на 8,0°: t = 0,8 → ζ = 0,2 · (0,52/0,2)^0,8 = 0,2 · 2,146 = 0,429 → Δp = 0,429 · 105,5 = **45,3 Па**. Значение для 0° (0,2) — допущение: кривая 2 его не даёт.

### 2.6. Переход на больший диаметр — диффузор (Идельчик, диагр. 5-2)

**Зачем.** Дальше по коллектору расход растёт, и труба расширяется. При расширении поток срывается со стенок, что даёт потери.

$$
\zeta = \left(\zeta_2 - \zeta_\text{тр}(2)\right)\left(\frac{1-1/n}{0{,}5}\right)^{1{,}92} + \zeta_\text{тр}(n), \qquad n = \left(\frac{d_2}{d_1}\right)^2
$$

- n — во сколько раз увеличилась площадь;
- ζ₂ — табличное значение Идельчика для n = 2 при данном угле раскрытия и Re;
- ζ_тр = λ/(8·sin(α/2))·(1 − 1/n²) — трение внутри диффузора; α = 15° — угол раскрытия;
- формула пересчитывает табличное значение на наше n — Идельчик, ф. (5-6), (5-7).

Пример, переход 200 → 250 мм: n = (250/200)² = 1,5625; ζ₂ = 0,0761; ζ_тр(2) = 0,0136; ζ_тр(n) = 0,0107. ζ = (0,0761 − 0,0136) · (0,36/0,5)^1,92 + 0,0107 = 0,0625 · 0,532 + 0,0107 = 0,044 → Δp = 0,044 · 105,4 = **4,6 Па**.

### 2.7. Тройники (Идельчик, диагр. 7-4; A — табл. 7-1)

**Зачем.** В тройнике сливаются два потока: идущий по коллектору («проход») и входящий сбоку от поста («бок»). Их потери зависят от доли бокового потока r. Именно через тройники посты влияют друг на друга.

$$
\zeta_\text{бок} = A\left[1 + \left(r\frac{F_\text{с}}{F_\text{б}}\right)^2 - 2(1-r)^2\right], \qquad \zeta_\text{проход} = 1{,}55\,r - r^2, \qquad r = \frac{Q_\text{б}}{Q_\text{с}}
$$

- Q_б — расход бокового потока (от поста), Q_с — суммарный расход после слияния;
- F_б, F_с — площади бокового и сборного каналов;
- A = 1 при F_б/F_с ≤ 0,35, иначе max(0,9·(1 − r); 0,55);
- оба ζ отнесены к p_д в сборном канале.

| Тройник | r | F_б/F_с | A | ζ | p_д сборного, Па | Δp, Па |
|---|---|---|---|---|---|---|
| Пост 2 входит сбоку (коллектор 315) | 1500/3000 = 0,50 | 0,403 | 0,55 | 0,55 · [1 + (0,5 · 2,48)² − 2 · 0,25] = 1,121 | 68,6 | 76,9 |
| Пост 1 идёт проходом того же тройника | 0,50 | — | — | 1,55 · 0,5 − 0,25 = 0,525 | 68,6 | 36,0 |
| Пост 3 входит сбоку (магистраль 400) | 1500/4500 = 0,333 | 0,25 | 1 | 1 · [1 + (0,333 · 4)² − 2 · 0,667²] = 1,889 | 59,3 | 112,1 |
| Посты 1 + 2 идут проходом | 0,333 | — | — | 1,55 · 0,333 − 0,111 = 0,406 | 59,3 | 24,1 |

### 2.8. Фильтр и выход

- **Фильтр:** Δp = Δp_ном · Q/Q_ном = 400 · 4498/4500 = **399,8 Па**. В фильтре воздух просачивается через пористую среду, поэтому потеря растёт пропорционально расходу, а не его квадрату (закон Дарси; Ужов, Мягков, 1970). 400 Па при 4500 м³/ч — демо-значение до паспорта.
- **Выход в атмосферу:** ζ = 1 — вся энергия движения уносится струёй. Δp = 1 · 59,3 = **59,3 Па**.

### 2.9. Все три пути — сумма = давлению вентилятора

| Элемент | Путь поста 1, Па | Путь поста 2, Па | Путь поста 3, Па |
|---|---|---|---|
| Зонт | 21,1 | 21,1 | 21,1 |
| Труба ветви 6 м | 60,0 | 60,0 | 60,1 |
| Отвод 90° + отвод 45° | 25,2 + 15,1 | 25,3 + 15,2 | 25,3 + 15,2 |
| Заслонка (угол) | 21,3 (0°) | 34,7 (5°) | 45,3 (8°) |
| Отвод в торец + переход 200→250 | 30,9 + 4,6 | — | — |
| Труба 250, 5 м + переход 250→315 | 16,4 + 2,3 | — | — |
| Тройник у поста 2 | 36,0 (проход) | 76,9 (бок) | — |
| Труба 315, 5 м + переход 315→400 | 18,9 + 2,8 | 18,9 + 2,8 | — |
| Тройник у поста 3 | 24,1 (проход) | 24,1 (проход) | 112,1 (бок) |
| Магистраль 400, 10 м + отвод к фильтру | 24,5 + 12,9 | 24,5 + 12,9 | 24,5 + 12,9 |
| Фильтр | 399,8 | 399,8 | 399,8 |
| Выброс: труба 5 м + отвод + выход | 12,2 + 12,9 + 59,3 | 12,2 + 12,9 + 59,3 | 12,2 + 12,9 + 59,3 |
| **Итого** | **800,7** | **800,7** | **800,7** |

**Как это читать.** У поста 1 самый длинный путь, и его заслонка открыта полностью (21 Па — минимум). У поста 3 путь короче, давления вентилятора ему с запасом, и заслонка прикрыта до 8°, чтобы срезать лишнее. Иначе пост 3 тянул бы больше 1500, а пост 1 — меньше. Равенство сумм — закон сохранения энергии; автотест проверяет его с точностью 0,01 Па.

## 3. Вентилятор и электроэнергия

Итог блока: на 1417 об/мин вентилятор даёт 4498 м³/ч при 800,7 Па, на валу тратится 1539 Вт, а из сети берётся 1882 Вт.

### 3.1. Характеристика вентилятора

**Зачем.** Вентилятор не даёт «любой расход при любом давлении». Чем больше расход, тем меньше давление он развивает. Эта зависимость — кривая из каталога, снятая при номинальных оборотах n₀ = 1500 об/мин (сейчас демо-значения, заменяются паспортом):

| Q₀, м³/ч | 0 | 2000 | 4000 | 5000 | 6000 | 7000 |
|---|---|---|---|---|---|---|
| p₀, Па | 1400 | 1300 | 1050 | 850 | 550 | 150 |

Между точками — линейная интерполяция.

### 3.2. Законы подобия — вентилятор на других оборотах (ГОСТ 10921-2017, разд. 14)

**Зачем.** Частотник снижает обороты, а кривая дана только для 1500. Законы подобия пересчитывают её на любые обороты.

$$
k = \frac{n}{n_0}, \qquad Q = k\cdot Q_0, \qquad p = k^2\cdot p_0, \qquad N = k^3\cdot N_0
$$

- n — фактические обороты; k — во сколько раз они ниже номинала;
- расход падает как k, давление — как k², мощность — как k³. Поэтому снижение оборотов так сильно экономит: минус 20 % оборотов даёт минус 49 % мощности (0,8³ = 0,51).

Подстановка:

1. k = 1417 / 1500 = 0,9445.
2. Расход через вентилятор = сумма постов: 1499,3 + 1499,5 + 1499,5 = 4498 м³/ч (точность наладки ±1 м³/ч).
3. Пересчёт на каталожные обороты: Q₀ = 4498 / 0,9445 = 4762 м³/ч.
4. По кривой: 4762 лежит между 4000 (1050 Па) и 5000 (850 Па). p₀ = 1050 − (762/1000) · 200 = 897,5 Па.
5. Обратно на реальные обороты: p = 897,5 · 0,9445² = 897,5 · 0,8921 = **800,7 Па**.

Ровно столько же теряется в сети (блок 2). Значит, вентилятор и сеть сошлись в одной точке — это и есть рабочий режим.

### 3.3. Мощность на валу

$$
N = \frac{Q\cdot p}{\eta_\text{в}}
$$

- N — мощность, которую двигатель отдаёт на вал вентилятора, Вт;
- Q·p — полезная работа над воздухом (Q в м³/с, p в Па → Вт);
- η_в = 0,65 — КПД вентилятора: часть мощности теряется на вихри и трение в самом вентиляторе.

N = (4498/3600) · 800,7 / 0,65 = 1,2495 · 800,7 / 0,65 = **1539 Вт**.

### 3.4. КПД двигателя при неполной нагрузке (Копылов, разделение потерь)

**Зачем.** Двигатель на 2,2 кВт сейчас нагружен не полностью, а его КПД зависит от загрузки. Потери делятся на постоянные (не зависят от нагрузки: трение, намагничивание) и переменные (нагрев обмоток, растут как квадрат нагрузки).

$$
\Sigma P = P_\text{пост} + P_\text{пер}\cdot\beta^2, \qquad \beta = \frac{N}{P_\text{ном}}, \qquad \eta_\text{дв} = \frac{N}{N + \Sigma P}
$$

1. Потери на номинале: 2200 · (1/0,867 − 1) = 337,5 Вт. Принято P_пост / P_пер = 0,5 → P_пост = 112,5 Вт, P_пер = 225 Вт.
2. Загрузка: β = 1539 / 2200 = 0,700.
3. Потери сейчас: 112,5 + 225 · 0,700² = 112,5 + 110,2 = 222,7 Вт.
4. КПД: η_дв = 1539 / (1539 + 222,7) = **0,874**.

### 3.5. Мощность из сети

$$
P_\text{эл} = \frac{N}{\eta_\text{дв}\cdot\eta_\text{ПЧ}}
$$

- η_ПЧ — КПД частотника, по типовой таблице: 0,92 при загрузке 0,5 и 0,94 при 0,75. Для 0,700 → 0,936 (до паспорта ПЧ).

P_эл = 1539 / (0,874 · 0,936) = **1882 Вт**. Это то, что покажет счётчик.

## 4. Пусконаладка: почему углы 0° / 5° / 8° и 1417 об/мин

Итог блока: чтобы каждый пост получил ровно 1500 м³/ч при минимальных оборотах, заслонка дальнего поста 1 открыта полностью, а ближние посты 2 и 3 прикрыты на 5° и 8°.

**Что было бы без наладки.** Все заслонки открыты, вентилятор на 1500 об/мин. Воздух идёт туда, где путь легче: пост 3 получает 1650 м³/ч, пост 2 — 1622, дальний пост 1 — 1570. Всего 4843 м³/ч и 1,82 кВт на валу — на 8 % больше воздуха, чем нужно.

**Как находится наладка** (программа делает это перебором):

1. Берём обороты вентилятора n.
2. Для каждого поста подбираем угол заслонки, при котором он получает 1500 м³/ч.
3. Если все заслонки прикрыты — давления с запасом, снижаем n. Если даже открытой заслонке не хватает — повышаем.
4. Останавливаемся, когда одна заслонка ровно открыта, а её пост получает ровно 1500. Это и есть минимальные обороты.

**Почему именно такие углы.** У всех трёх путей сумма потерь должна быть 800,7 Па (блок 2). У поста 3 сама труба короче, и «лишние» Па должна съесть заслонка:

| Пост | Угол, ° | ζ заслонки | Потеря на заслонке, Па | Почему |
|---|---|---|---|---|
| 1 (дальний) | 0 | 0,20 | 21,3 | самый длинный путь — запаса нет, заслонка открыта |
| 2 | 5,2 | 0,33 | 34,7 | путь короче, гасит 13 Па лишнего |
| 3 (ближний) | 8,0 | 0,43 | 45,3 | самый короткий путь, гасит 24 Па лишнего |

Углы маленькие, потому что сеть спроектирована почти сбалансированной: разница между путями всего 13–24 Па из 800.

**Когда работает меньше постов,** заслонки простаивающих закрываются, а обороты падают. Мощность падает примерно как куб расхода:

| Работают | Обороты, об/мин | Углы 1 / 2 / 3 | Весь расход, м³/ч | Мощность на валу, кВт |
|---|---|---|---|---|
| Без наладки (всё открыто, 1500 об/мин) | 1500 | 0° / 0° / 0° | 4 843 | 1,82 |
| 3 поста | 1417 | 0° / 5° / 8° | 4 498 | 1,54 |
| 2 поста | 1120 | 0° / 5° / закрыта | 3 023 | 0,75 |
| 1 пост | 818 | 0° / закрыта / закрыта | 1 541 | 0,23 |

Закрытая заслонка немного пропускает (в модели — утечка 20–30 м³/ч, допущение до паспорта). Поэтому расход чуть больше 1500 × число постов.

### 4.1. Пусконаладка стандарта (система для сравнения)

**Что это.** Стандарт — централизованная вытяжка без регулирования: вентилятор подобран под эти 3 поста с запасом 10 % по давлению и всю смену крутится на номинальных оборотах, а заслонки при наладке зажимают так, чтобы каждый пост получал 1500 м³/ч. Дальше их не трогают.

1. Сети нужно p_треб = **801 Па** при 3 × 1500 м³/ч (заслонка поста 1 открыта, блок 3).
2. Вентилятор с запасом 10 %: при номинальных оборотах он даёт 1,1 · 801 = 881 Па. Демо-характеристика (запас ≈ 19 %) пересчитана по законам подобия: это та же машина на **1 462 об/мин**.
3. Лишние 10 % давления гасятся заслонками: углы **15,7° / 16,8° / 17,6°** — каждый пост получает 1500 м³/ч.
4. Мощность из сети: **2,061 кВт** — постоянно всю смену, в том числе когда посты не варят.

Запас 10 % — принятая практика проектирования; численного требования в СП 60.13330.2020 нет, источник уточняется.

## 5. Регулирование: как система держит 1500 м³/ч во время смены

Итог блока: каждую секунду регулятор сравнивает измеренный расход с 1500 и подкручивает заслонку, а вентилятор держит обороты такими, чтобы самая открытая заслонка была почти на 0°.

### 5.1. Датчики — откуда регулятор берёт цифры

- **Датчик тока на сварочном кабеле** — «дуга горит / не горит» и величина тока.
- **Датчик перепада давления на входе отсоса** — расход через пост. Воронка отсоса работает как расходомер: Q = F · √(2Δp / (ρ(1 + ζ))). При 1500 м³/ч перепад = (1 + 0,2) · 105,4 = 126 Па.
- **Обратная связь привода** — фактический угол заслонки.

### 5.2. Один шаг регулятора заслонки

$$
\ln\zeta_\text{нов} = \ln\zeta_\text{стар} + k_I\cdot e\cdot\Delta t, \qquad e = \frac{Q - Q_\text{уст}}{Q_\text{уст}}
$$

- e — относительная ошибка расхода: минус — воздуха мало, плюс — много;
- Q_уст = 1500 м³/ч — уставка (норма стола);
- k_I = 4 — «резкость» регулятора; подобрана в модели (блок 3, чувствительность);
- Δt = 1 с — шаг расчёта.

**Почему в логарифме ζ, а не в градусах.** От 0° до 20° ζ меняется с 0,2 до 1,5, а от 60° до 70° — со 105 до 625. Один и тот же поворот на 1° даёт совсем разный эффект. В логарифме шаг «на 10 % больше сопротивления» одинаков при любом угле — регулятор не дёргается и не тормозит.

**Пример.** Заслонка на 30° (ζ = 4,50), датчик показывает 1320 м³/ч.

1. Ошибка: e = (1320 − 1500) / 1500 = −0,12.
2. Поправка: k_I · e · Δt = 4 · (−0,12) · 1 = −0,48.
3. Новое сопротивление: ζ = 4,50 · e^(−0,48) = 4,50 · 0,619 = 2,79.
4. Перевод в угол по таблице Идельчика: 2,79 лежит между 20° (1,54) и 30° (4,50). Доля = ln(2,79/1,54) / ln(4,50/1,54) = 0,594 / 1,072 = 0,554 → угол = 20 + 0,554 · 10 = **25,5°**.
5. Команда приводу: открыть с 30° до 25,5°. Привод с ходом 10 с на 90° поворачивается на 9° в секунду — успевает за один шаг.
6. Через секунду новый замер. Цикл повторяется, пока расход не станет 1500 ± 2 %.

Воздуха больше нормы → e > 0 → ζ растёт → заслонка прикрывается. Границы: ζ от 0,2 (0°) до 625 (70°).

### 5.3. Правило вентилятора (тоже каждую секунду)

**Зачем.** Если все заслонки прикрыты, вентилятор дует с запасом, а заслонки этот запас гасят — энергия уходит в тепло. Выгоднее снизить обороты.

- Самая открытая из работающих заслонок прикрыта больше чем на 5° → обороты снижаются на 1 · (угол − 5) об/мин в секунду.
- Она уже открыта (меньше 2°), а воздуха не хватает → обороты растут на 400 · дефицит об/мин в секунду (дефицит — доля недобора).

Пример: заслонки на 8°, 12° и 15°. Самая открытая — 8° > 5°, значит обороты падают на 3 об/мин в секунду. Расходы при этом падают, и регуляторы заслонок их приоткрывают. Так продолжается, пока одна заслонка не откроется до 0–5°. Итог — режим из блока 4.

### 5.4. Включение поста — упреждение

Когда датчик тока видит новую дугу, контроллер не ждёт датчик расхода:

- заслонка сразу идёт на угол, на котором была в прошлый раз (контроллер запоминает ζ);
- вентилятор сразу идёт на обороты, заранее рассчитанные для этого набора постов (таблица из блока 4).

Дальше регуляторы только доводят на 1–2°. В модели все посты выходят на 1500 ± 2 % за 2 минуты, а недобор длится не больше 20 с подряд (автотесты).

### 5.5. Почему важна скорость привода

Расчёт смены при разном времени поворота заслонки на 90°:

| Время хода, с | Доля времени с недобором (< 95 %) | Марганец в цехе, среднее за смену, мг/м³ (ПДК 0,2) |
|---|---|---|
| 2,5 | 1,8 % | 0,082 |
| 10 | 7,5 % | 0,089 |
| 25 | 19,1 % | 0,110 |
| 150 | 79 % | **0,266 — выше ПДК** |

Сварка идёт отрезками по 1–5 минут. Медленный привод открывается почти столько же, сколько идёт шов, и дым уходит мимо отсоса. Отсюда требование: ход не более 10 с.

## 6. Концентрация во времени, тепло и энергия за смену

Итог блока: цех набирает дым медленно (τ = 79 мин), за смену на подогрев воздуха уходит 519–665 кВт·ч тепла, а на вентилятор — от 4,97 до 16,48 кВт·ч электроэнергии в зависимости от режима.

### 6.1. Как меняется концентрация в цехе

**Зачем.** Формула СП 60 даёт концентрацию «через бесконечно долгое время». Для управления нужно знать, как быстро она туда придёт. Уравнение баланса: прирост марганца в цехе = поступление − удаление с воздухом.

$$
V\frac{dC}{dt} = m - L\,(C - q_\text{пр}) \quad\Rightarrow\quad C(t) = q_\text{пр} + \frac{m}{L}\left(1 - e^{-t/\tau}\right), \qquad \tau = \frac{V}{L}
$$

- V = 16 589 м³ — объём цеха;
- C — концентрация марганца в цехе, мг/м³; t — время, ч;
- τ — постоянная времени цеха: за неё процесс проходит 63 % пути, за 3τ — 95 %.

Подстановка (чистый цех, включили 3 поста, L = 12 601 м³/ч):

1. τ = 16 589 / 12 601 = 1,32 ч = **79 мин**.
2. Предел: C∞ = 0,001 + 2508 / 12 601 = **0,200 мг/м³** — ровно ПДК, как и задумано в блоке 1.
3. Через 1 час: e^(−1/1,32) = 0,468 → C = 0,001 + 0,199 · (1 − 0,468) = **0,107 мг/м³**.
4. Через 4 часа (≈ 3τ): C = 0,001 + 0,199 · 0,952 = 0,190 мг/м³.

**Что это даёт управлению.** Концентрация в цехе меняется за десятки минут, а не за секунды. Поэтому общеобменную можно снижать на коротких паузах без риска. Вот зачем в модели задаются размеры цеха: в потребный расход они не входят, но задают инерцию.

### 6.2. Тепло на подогрев приточного воздуха

**Зачем.** Весь воздух, который удалили из цеха, зимой надо заменить уличным и нагреть до 18 °C. Это самая большая статья затрат.

$$
\Phi = \rho\cdot c\cdot L\cdot\Delta t
$$

- Φ — тепловая мощность на подогрев, кВт;
- c = 1,005 кДж/(кг·°C) — теплоёмкость воздуха; ρ·c = 1,206 кДж/(м³·°C) (в СП 60, Г.2 — 1,2);
- L — весь удаляемый воздух, м³/с;
- Δt = 18 − (−1,7) = 19,7 °C — от средней температуры отопительного периода в Москве до температуры в цехе.

Стандарт (без регулирования): местные отсосы тянут 4 500 м³/ч всю смену, вместе с общеобменной 8 101 — всё время 12 601 м³/ч:

1. L = 12 601 / 3600 = 3,500 м³/с.
2. Φ = 1,206 · 3,500 · 19,7 = **83,2 кВт**.
3. За смену 8 ч: 83,2 · 8 = **665 кВт·ч**.

С регулированием местные отсосы в среднем за смену тянут только 1727 м³/ч (посты часть времени не варят). Добавляем постоянную общеобменную 8101:

L = 8101 + 1727 = 9828 м³/ч → Φ = 1,206 · (9828/3600) · 19,7 = 64,9 кВт → 64,9 · 8 = **519 кВт·ч**.

### 6.3. Электроэнергия вентилятора за смену

Стандарт: вентилятор все 8 ч на 1 462 об/мин с заслонками на углах наладки (блок 4.1): 2,061 кВт · 8 ч = **16,48 кВт·ч** (в программе чуть меньше — первые 10 с разгон).

С регулированием мощность меняется каждую секунду (посты включаются и выключаются). Энергия = сумма мощностей по 28 800 секундам смены — это считает программа, вручную не повторить.

$$
E = \sum_{i=1}^{28\,800} P_\text{эл}(t_i)\cdot\Delta t
$$

| Режим местной вытяжки | Электроэнергия, кВт·ч | Средняя мощность, кВт | Средний расход, м³/ч | Тепло, кВт·ч | Перерасход > 110 %, доля времени |
|---|---|---|---|---|---|
| Стандарт: без регулирования | 16,48 | 2,06 | 4 498 | 665 | 0 % |
| «Открыто/закрыто» + частотник (для справки) | 5,39 | 0,67 | 1 872 | 527 | 38,4 % |
| Предлагаемая система | 4,97 | 0,62 | 1 727 | 519 | 2,6 % |
| Предлагаемая + общеобменная по числу постов | 4,97 | 0,62 | 1 727 | 398 | 2,6 % |

Проверка тепла для «открыто/закрыто» вручную: (8101 + 1872) / 3600 · 1,206 · 19,7 · 8 = 527 кВт·ч — совпадает с программой.

## 7. Что принято допущением и где проверить

Каждый шаг этого документа посчитан в книге «Модель_расчёт_v2.xlsx» формулами в ячейках, и лист «8 Сверка» сравнивает их с программой (все строки «ОК»).

| Блок документа | Лист Excel |
|---|---|
| 0. Исходные данные | 1 Исходные |
| 1. Выделения и воздухообмен | 2 Выделения, 3 СП 60 |
| 2. Потери в сети | 4 Таблицы (заслонка, A₁, диффузор), 5 Потери |
| 3. Вентилятор | 6 Вентилятор |
| 6. Тепло | 7 Тепло |
| 5–6. Динамика и смена | 9 Результаты смены (итоги программы) |

**Допущения — их надо называть самому:**

| Что принято | Значение | Почему так | Чем заменить |
|---|---|---|---|
| Захват отсоса | η = 0,8 | Методика 1997 при отсутствии данных | CFD-расчёт и замер на столе |
| Воздух в цехе перемешан полностью | q_wz = q_l | стандартное допущение формулы Г.2 | CFD-расчёт цеха |
| Заслонка при 0° | ζ = 0,2 | кривая 2 Идельчика не даёт значения | паспорт или продувка на стенде |
| Характеристика заслонки | диагр. 9-17 | справочник, сверено по книге | своя продувка |
| Вентилятор, фильтр, ПЧ | демо-кривая, 400 Па, типовой КПД | паспортов пока нет | паспорта выбранного оборудования |
| Расписание сварки | швы 1–5 мин, паузы 1–7 мин | типичный режим полуавтомата | запись тока с реального поста |

Как проверена программа: ручной расчёт в Excel, независимый расчёт сети на Python (80 случаев, расхождение ≤ 0,004 м³/ч) и {{TESTS}} автотестами.
